---
knowledge_id: RTU-0007
title: Carrier 48TF 滤网清洁更换周期与尺寸
domain: carrier
category: maintenance
manufacturer: Carrier
device_model:
- 48TF008-014
component:
- FILTER
applicable_versions:
- 48T-6SI
source_ids:
- S-PUB-027
source_locations:
- source_id: S-PUB-027
  pdf_page: 67
  printed_page: '67'
  section: PDF physical page 67; printed page 67
  anchor: placementfiltersmust
  excerpt: 'ftenifoperatingconditionsrequireit.Re-

    time-off delay unless in the occupied mode. The fan will run

    placementfiltersmustbesamedimensionsasoriginalfilters.

    continuously in the occupied mode as required by national

    energyandfreshairstandards.

    SERVICE

    When servicing unit, shut off all electrical power to unit

    and tag disconnect to avoid shock hazard or injury from

    rotatingparts.

    Cleaning — Inspect unit interior at the beginning of each

    heating and cooling season or more frequently as operating

    conditionsrequire.

    EVAPORATORCOIL—Cleancoilasrequired.Inspectcoil

    atbeginningofheatingandcoolingseasons.

    1. Turnunitpoweroff'
  char_start: 4088
  char_end: 4708
source_type: OFFICIAL_MANUAL
trust_level: A
data_nature: REAL
verification_status: VERIFIED
related_skills:
- carrier-rtu-evidence-triage
keywords:
- FILTER
- 滤网维护
- placementfiltersmust
language: zh-CN
market: US
scenario: 滤网维护
scope_level: FAMILY
factual_review: SOURCE_ANCHORED
field_fact: false
investigation_guidance_nature: PROJECT_RULE
safety_boundary_nature: PROJECT_RULE
evidence_judgment: 记录维护日期、季节、污染工况与实际尺寸，不以 MERV 数字代替尺寸核对。
---

# Carrier 48TF 滤网清洁更换周期与尺寸

## 知识概述

手册要求供暖和制冷季初清洁或更换，工况需要时增加频率，替换件尺寸须与原件相同。

## 适用范围与限制

厂商：Carrier；型号/系列：48TF008-014；地区：US；资料版本：48T-6SI。版本未知表示原文版本未能确认，不表示任意版本适用。资料是技术解释，不是本机当前现场事实。
48TFE014-501 台账与该系列相交，但铭牌、后缀及改造后的实物配置仍需核对；不覆盖其他 HVAC 台账型号。

## 调查与证据判断（PROJECT_RULE）

记录维护日期、季节、污染工况与实际尺寸，不以 MERV 数字代替尺寸核对。

## 安全与执行边界（PROJECT_RULE）

本知识单元用于只读取证与解释。涉及高压、带电工业设备、燃气、制冷回路、设备控制或固件写入的检修与测试，由合格人员按适用厂商规程和现场授权执行；存在烟雾、燃气气味、制动或轮胎危险时停止普通排查并移交。

## 来源及定位

- S-PUB-027：Carrier 48TF and TM 008-014 installation start-up service instructions；PDF physical page 67; printed page 67；来源：https://www.shareddocs.com/hvac/docs/1005/Public/0E/48T-6SI.pdf。
- 以下为定位用短摘录；完整上下文与安全限制请核原始页面/章节，不以摘录替代完整检修规程。

> ftenifoperatingconditionsrequireit.Re-
> time-off delay unless in the occupied mode. The fan will run
> placementfiltersmustbesamedimensionsasoriginalfilters.
> continuously in the occupied mode as required by national
> energyandfreshairstandards.
> SERVICE
> When servicing unit, shut off all electrical power to unit
> and tag disconnect to avoid shock hazard or injury from
> rotatingparts.
> Cleaning — Inspect unit interior at the beginning of each
> heating and cooling season or more frequently as operating
> conditionsrequire.
> EVAPORATORCOIL—Cleancoilasrequired.Inspectcoil
> atbeginningofheatingandcoolingseasons.
> 1. Turnunitpoweroff
