---
knowledge_id: RTU-0013
title: Carrier IGC 限位与火焰检测灯码
domain: carrier
category: fault_diagnosis
manufacturer: Carrier
device_model:
- 48TF008-014
component:
- IGC
applicable_versions:
- 48T-6SI
source_ids:
- S-PUB-027
source_locations:
- source_id: S-PUB-027
  pdf_page: 73
  printed_page: '73'
  section: PDF physical page 73; printed page 73
  anchor: 2Flashes
  excerpt: 'ingplate.

    1Flash† EvaporatorFanOn/OffDelayModified

    6. Toreinstall,reversetheprocedureoutlinedabove.

    2Flashes LimitSwitchFault

    Limit Switch — Remove blower access panel (Fig. 7A 3Flashes FlameSenseFault

    and7B).Limitswitchislocatedonthefandeck.Verifyopera- 4Flashes 4ConsecutiveLimitSwitchFaults

    tionoflimitbytemporarilyblockingreturnairuntillimittrips. 5Flashes IgnitionLockoutFault

    Burner Ignition — Unit is equipped with a direct spark 6Flashes Induced-DraftMotorFault

    ignition100%lockoutsystem.IntegratedGasUnitController 7Flashes RolloutSwitchFault

    (IGC)islocatedinthecontrolbox(Fig.12).Modulecontainsa 8F'
  char_start: 1956
  char_end: 2564
source_type: OFFICIAL_MANUAL
trust_level: A
data_nature: REAL
verification_status: VERIFIED
related_skills:
- carrier-rtu-evidence-triage
keywords:
- IGC
- 常见运行异常
- 2Flashes
language: zh-CN
market: US
scenario: 常见运行异常
scope_level: FAMILY
factual_review: SOURCE_ANCHORED
field_fact: false
investigation_guidance_nature: PROJECT_RULE
safety_boundary_nature: PROJECT_RULE
evidence_judgment: 灯码标识故障类别，仍需合格技师依据表 45 取证，不能单独裁定换哪个部件。
---

# Carrier IGC 限位与火焰检测灯码

## 知识概述

表 43 将二闪映射 Limit Switch Fault，三闪映射 Flame Sense Fault，四闪为连续四次限位故障。

## 适用范围与限制

厂商：Carrier；型号/系列：48TF008-014；地区：US；资料版本：48T-6SI。版本未知表示原文版本未能确认，不表示任意版本适用。资料是技术解释，不是本机当前现场事实。
48TFE014-501 台账与该系列相交，但铭牌、后缀及改造后的实物配置仍需核对；不覆盖其他 HVAC 台账型号。

## 调查与证据判断（PROJECT_RULE）

灯码标识故障类别，仍需合格技师依据表 45 取证，不能单独裁定换哪个部件。

## 安全与执行边界（PROJECT_RULE）

本知识单元用于只读取证与解释。涉及高压、带电工业设备、燃气、制冷回路、设备控制或固件写入的检修与测试，由合格人员按适用厂商规程和现场授权执行；存在烟雾、燃气气味、制动或轮胎危险时停止普通排查并移交。

## 来源及定位

- S-PUB-027：Carrier 48TF and TM 008-014 installation start-up service instructions；PDF physical page 73; printed page 73；来源：https://www.shareddocs.com/hvac/docs/1005/Public/0E/48T-6SI.pdf。
- 以下为定位用短摘录；完整上下文与安全限制请核原始页面/章节，不以摘录替代完整检修规程。

> ingplate.
> 1Flash† EvaporatorFanOn/OffDelayModified
> 6. Toreinstall,reversetheprocedureoutlinedabove.
> 2Flashes LimitSwitchFault
> Limit Switch — Remove blower access panel (Fig. 7A 3Flashes FlameSenseFault
> and7B).Limitswitchislocatedonthefandeck.Verifyopera- 4Flashes 4ConsecutiveLimitSwitchFaults
> tionoflimitbytemporarilyblockingreturnairuntillimittrips. 5Flashes IgnitionLockoutFault
> Burner Ignition — Unit is equipped with a direct spark 6Flashes Induced-DraftMotorFault
> ignition100%lockoutsystem.IntegratedGasUnitController 7Flashes RolloutSwitchFault
> (IGC)islocatedinthecontrolbox(Fig.12).Modulecontainsa 8F
