---
knowledge_id: RTU-0017
title: Carrier 冷凝风机运行但压缩机不启动
domain: carrier
category: fault_diagnosis
manufacturer: Carrier
device_model:
- 48TF008-014
component:
- COMPRESSOR
applicable_versions:
- 48T-6SI
source_ids:
- S-PUB-027
source_locations:
- source_id: S-PUB-027
  pdf_page: 75
  printed_page: '75'
  section: PDF physical page 75; printed page 75
  anchor: CompressorwillnotStart
  excerpt: 'ingdiagramandrewirecorrectly.

    Thermostatsettingtoohigh. Lowerthermostatsettingbelowroomtemperature.

    CompressorwillnotStart Faultywiringorlooseconnectionsincom- Checkwiringandrepairorreplace.

    butCondenserFanRuns. pressorcircuit.

    Compressormotorburnedout,seized,or Determinecause.Replacecompressor.

    internaloverloadopen.

    Defectiverun/startcapacitor,overload,or Determinecauseandreplace.

    startrelay.

    Onelegof3-phasepowerdead. Replacefuseorresetcircuitbreaker.Determine

    cause.

    CompressorCycles(Otherthan Refrigerantoverchargeorundercharge. Recoverrefrigerant,evacuatesystem,and

    NormallySatisfyingThermostat). rechargetonamepla'
  char_start: 455
  char_end: 1077
source_type: OFFICIAL_MANUAL
trust_level: A
data_nature: REAL
verification_status: VERIFIED
related_skills:
- carrier-rtu-evidence-triage
keywords:
- COMPRESSOR
- 常见运行异常
- CompressorwillnotStart
language: zh-CN
market: US
scenario: 常见运行异常
scope_level: FAMILY
factual_review: SOURCE_ANCHORED
field_fact: false
investigation_guidance_nature: PROJECT_RULE
safety_boundary_nature: PROJECT_RULE
evidence_judgment: 先区分该现象与整机不启动，不能沿用另一故障表行结论。
---

# Carrier 冷凝风机运行但压缩机不启动

## 知识概述

表 44 将该现象与压缩机回路接线、内部过载/电机、启动器件或三相缺相等联系。

## 适用范围与限制

厂商：Carrier；型号/系列：48TF008-014；地区：US；资料版本：48T-6SI。版本未知表示原文版本未能确认，不表示任意版本适用。资料是技术解释，不是本机当前现场事实。
48TFE014-501 台账与该系列相交，但铭牌、后缀及改造后的实物配置仍需核对；不覆盖其他 HVAC 台账型号。

## 调查与证据判断（PROJECT_RULE）

先区分该现象与整机不启动，不能沿用另一故障表行结论。

## 安全与执行边界（PROJECT_RULE）

本知识单元用于只读取证与解释。涉及高压、带电工业设备、燃气、制冷回路、设备控制或固件写入的检修与测试，由合格人员按适用厂商规程和现场授权执行；存在烟雾、燃气气味、制动或轮胎危险时停止普通排查并移交。

## 来源及定位

- S-PUB-027：Carrier 48TF and TM 008-014 installation start-up service instructions；PDF physical page 75; printed page 75；来源：https://www.shareddocs.com/hvac/docs/1005/Public/0E/48T-6SI.pdf。
- 以下为定位用短摘录；完整上下文与安全限制请核原始页面/章节，不以摘录替代完整检修规程。

> ingdiagramandrewirecorrectly.
> Thermostatsettingtoohigh. Lowerthermostatsettingbelowroomtemperature.
> CompressorwillnotStart Faultywiringorlooseconnectionsincom- Checkwiringandrepairorreplace.
> butCondenserFanRuns. pressorcircuit.
> Compressormotorburnedout,seized,or Determinecause.Replacecompressor.
> internaloverloadopen.
> Defectiverun/startcapacitor,overload,or Determinecauseandreplace.
> startrelay.
> Onelegof3-phasepowerdead. Replacefuseorresetcircuitbreaker.Determine
> cause.
> CompressorCycles(Otherthan Refrigerantoverchargeorundercharge. Recoverrefrigerant,evacuatesystem,and
> NormallySatisfyingThermostat). rechargetonamepla
