---
knowledge_id: RTU-0018
title: Carrier 压缩机连续运行的多个解释
domain: carrier
category: fault_diagnosis
manufacturer: Carrier
device_model:
- 48TF008-014
component:
- COMPRESSOR
applicable_versions:
- 48T-6SI
source_ids:
- S-PUB-027
source_locations:
- source_id: S-PUB-027
  pdf_page: 75
  printed_page: '75'
  section: PDF physical page 75; printed page 75
  anchor: CompressorOperatesContinuously
  excerpt: 'rotatinginwrongdirection. Reversethe3-phasepowerleadsasdescribedon

    (ScrollCompressorsOnly). page63.

    CompressorOperatesContinuously. Dirtyairfilter. Replacefilter.

    Unitundersizedforload. Decreaseloadorincreaseunitsize.

    Thermostatsettoolow. Resetthermostat.

    Lowrefrigerantcharge. Locateleak,repair,andrecharge.

    Leakingvalvesincompressor. Replacecompressor.

    Airinsystem. Recoverrefrigerant,evacuatesystem,and

    recharge.

    Condensercoildirtyorrestricted. Cleancoilorremoverestriction.

    ExcessiveHeadPressure. Dirtyairfilter. Replacefilter.

    Dirtycondensercoil. Cleancoil.

    Refrigerantovercharged. Removeexcessrefrigerant.

    Airinsystem. Recov'
  char_start: 1487
  char_end: 2117
source_type: OFFICIAL_MANUAL
trust_level: A
data_nature: REAL
verification_status: VERIFIED
related_skills:
- carrier-rtu-evidence-triage
keywords:
- COMPRESSOR
- 常见运行异常
- CompressorOperatesContinuously
language: zh-CN
market: US
scenario: 常见运行异常
scope_level: FAMILY
factual_review: SOURCE_ANCHORED
field_fact: false
investigation_guidance_nature: PROJECT_RULE
safety_boundary_nature: PROJECT_RULE
evidence_judgment: 同时核负载、风路、设定和专业测量，不能直接判冷媒不足。
---

# Carrier 压缩机连续运行的多个解释

## 知识概述

表 44 列出脏滤网、负载或容量、温控设定、制冷剂、压缩机阀及盘管受限等候选。

## 适用范围与限制

厂商：Carrier；型号/系列：48TF008-014；地区：US；资料版本：48T-6SI。版本未知表示原文版本未能确认，不表示任意版本适用。资料是技术解释，不是本机当前现场事实。
48TFE014-501 台账与该系列相交，但铭牌、后缀及改造后的实物配置仍需核对；不覆盖其他 HVAC 台账型号。

## 调查与证据判断（PROJECT_RULE）

同时核负载、风路、设定和专业测量，不能直接判冷媒不足。

## 安全与执行边界（PROJECT_RULE）

本知识单元用于只读取证与解释。涉及高压、带电工业设备、燃气、制冷回路、设备控制或固件写入的检修与测试，由合格人员按适用厂商规程和现场授权执行；存在烟雾、燃气气味、制动或轮胎危险时停止普通排查并移交。

## 来源及定位

- S-PUB-027：Carrier 48TF and TM 008-014 installation start-up service instructions；PDF physical page 75; printed page 75；来源：https://www.shareddocs.com/hvac/docs/1005/Public/0E/48T-6SI.pdf。
- 以下为定位用短摘录；完整上下文与安全限制请核原始页面/章节，不以摘录替代完整检修规程。

> rotatinginwrongdirection. Reversethe3-phasepowerleadsasdescribedon
> (ScrollCompressorsOnly). page63.
> CompressorOperatesContinuously. Dirtyairfilter. Replacefilter.
> Unitundersizedforload. Decreaseloadorincreaseunitsize.
> Thermostatsettoolow. Resetthermostat.
> Lowrefrigerantcharge. Locateleak,repair,andrecharge.
> Leakingvalvesincompressor. Replacecompressor.
> Airinsystem. Recoverrefrigerant,evacuatesystem,and
> recharge.
> Condensercoildirtyorrestricted. Cleancoilorremoverestriction.
> ExcessiveHeadPressure. Dirtyairfilter. Replacefilter.
> Dirtycondensercoil. Cleancoil.
> Refrigerantovercharged. Removeexcessrefrigerant.
> Airinsystem. Recov
