---
knowledge_id: RTU-0020
title: Carrier 供热不足需区别风路和燃气条件
domain: carrier
category: fault_diagnosis
manufacturer: Carrier
device_model:
- 48TF008-014
component:
- HEATING
applicable_versions:
- 48T-6SI
source_ids:
- S-PUB-027
source_locations:
- source_id: S-PUB-027
  pdf_page: 76
  printed_page: '76'
  section: PDF physical page 76; printed page 76
  anchor: InadequateHeating
  excerpt: 'nthermostat. Replacethermostat.

    Brokenthermostatwires. Runcontinuitycheck.Replacewires,ifnecessary.

    InadequateHeating. Dirtyairfilter. Cleanorreplacefilterasnecessary.

    Gasinputtounittoolow. Checkgaspressureatmanifold.Clockgasmeterforinput.Iftoo

    low,increasemanifoldpressure,orreplacewithcorrectorifices.

    Unitundersizedforapplication. Replacewithproperunitoraddadditionalunit.

    Restrictedairflow. Cleanfilter,replacefilter,orremoveanyrestrictions.

    Blowerspeedtoolow. Usehighspeedtap,increasefanspeed,orinstallop-

    tionalblower,assuitableforindividualunits.

    Limitswitchcyclesmainburners. Checkrotationofblower,thermostath'
  char_start: 692
  char_end: 1309
source_type: OFFICIAL_MANUAL
trust_level: A
data_nature: REAL
verification_status: VERIFIED
related_skills:
- carrier-rtu-evidence-triage
keywords:
- HEATING
- 常见运行异常
- InadequateHeating
language: zh-CN
market: US
scenario: 常见运行异常
scope_level: FAMILY
factual_review: SOURCE_ANCHORED
field_fact: false
investigation_guidance_nature: PROJECT_RULE
safety_boundary_nature: PROJECT_RULE
evidence_judgment: 核同一供热工况、风量和温升，再由合格人员核燃气部分；不远程调整燃气阀。
---

# Carrier 供热不足需区别风路和燃气条件

## 知识概述

表 45 列出滤网脏、进气量低、负载/容量、风路阻塞、风速、限位循环及新风过多等候选。

## 适用范围与限制

厂商：Carrier；型号/系列：48TF008-014；地区：US；资料版本：48T-6SI。版本未知表示原文版本未能确认，不表示任意版本适用。资料是技术解释，不是本机当前现场事实。
48TFE014-501 台账与该系列相交，但铭牌、后缀及改造后的实物配置仍需核对；不覆盖其他 HVAC 台账型号。

## 调查与证据判断（PROJECT_RULE）

核同一供热工况、风量和温升，再由合格人员核燃气部分；不远程调整燃气阀。

## 安全与执行边界（PROJECT_RULE）

本知识单元用于只读取证与解释。涉及高压、带电工业设备、燃气、制冷回路、设备控制或固件写入的检修与测试，由合格人员按适用厂商规程和现场授权执行；存在烟雾、燃气气味、制动或轮胎危险时停止普通排查并移交。

## 来源及定位

- S-PUB-027：Carrier 48TF and TM 008-014 installation start-up service instructions；PDF physical page 76; printed page 76；来源：https://www.shareddocs.com/hvac/docs/1005/Public/0E/48T-6SI.pdf。
- 以下为定位用短摘录；完整上下文与安全限制请核原始页面/章节，不以摘录替代完整检修规程。

> nthermostat. Replacethermostat.
> Brokenthermostatwires. Runcontinuitycheck.Replacewires,ifnecessary.
> InadequateHeating. Dirtyairfilter. Cleanorreplacefilterasnecessary.
> Gasinputtounittoolow. Checkgaspressureatmanifold.Clockgasmeterforinput.Iftoo
> low,increasemanifoldpressure,orreplacewithcorrectorifices.
> Unitundersizedforapplication. Replacewithproperunitoraddadditionalunit.
> Restrictedairflow. Cleanfilter,replacefilter,orremoveanyrestrictions.
> Blowerspeedtoolow. Usehighspeedtap,increasefanspeed,orinstallop-
> tionalblower,assuitableforindividualunits.
> Limitswitchcyclesmainburners. Checkrotationofblower,thermostath
