---
knowledge_id: RTU-0023
title: Carrier 验收应有电气及热工实测
domain: carrier
category: maintenance
manufacturer: Carrier
device_model:
- 48TF008-014
component:
- ASSET
applicable_versions:
- 48T-6SI
source_ids:
- S-PUB-027
source_locations:
- source_id: S-PUB-027
  pdf_page: 82
  printed_page: unknown
  section: PDF physical page 82; printed page unknown
  anchor: SUPPLYVOLTAGE
  excerpt: 'AREPROPERLYALIGNED.

    (cid:1)

    VERIFYINSTALLATIONOFECONOMIZERHOOD(IFEQUIPPED).

    III.START-UP

    ELECTRICAL

    SUPPLYVOLTAGE L1-L2 L2-L3 L3-L1

    COMPRESSORAMPS L1 L2 L3

    COMPRESSORAMPS L1 L2 L3

    INDOOR-FANAMPS L1 L2 L3

    TEMPERATURESANDPRESSURES

    OUTDOOR-AIRTEMPERATURE DB

    RETURN-AIRTEMPERATURE DB WB

    COOLINGSUPPLYAIR DB WB

    GASHEATSUPPLYAIR DB

    GASINLETPRESSURE IN.WG

    GASMANIFOLDPRESSURE IN.WG(HIFIRE) IN.WG(LOFIRE)

    REFRIGERANTSUCTIONPRESSURE PSIG—CIRCUITNO.1 PSIG—CIRCUITNO.2

    REFRIGERANTTEMP.(SUCTION)PRESSURE CIRCUITNO.1 CIRCUITNO.2

    REFRIGERANTDISCHARGE PSIG—CIRCUITNO.1 PSIG—CIRCUITNO.2

    DISCHARGETEMPERATURE °F/C—CIRCUITNO.1 °F/C'
  char_start: 1500
  char_end: 2113
source_type: OFFICIAL_MANUAL
trust_level: A
data_nature: REAL
verification_status: VERIFIED
related_skills:
- carrier-rtu-evidence-triage
keywords:
- ASSET
- 工单验收条件
- SUPPLYVOLTAGE
language: zh-CN
market: US
scenario: 工单验收条件
scope_level: FAMILY
factual_review: SOURCE_ANCHORED
field_fact: false
investigation_guidance_nature: PROJECT_RULE
safety_boundary_nature: PROJECT_RULE
evidence_judgment: 本次只说明记录要求，不提供带电测量步骤；由合格人员完成并保留工况和仪表。
---

# Carrier 验收应有电气及热工实测

## 知识概述

CL-1 要求记录各相电压、电流、室外/回风/送风温度及各制冷回路压力等。

## 适用范围与限制

厂商：Carrier；型号/系列：48TF008-014；地区：US；资料版本：48T-6SI。版本未知表示原文版本未能确认，不表示任意版本适用。资料是技术解释，不是本机当前现场事实。
48TFE014-501 台账与该系列相交，但铭牌、后缀及改造后的实物配置仍需核对；不覆盖其他 HVAC 台账型号。

## 调查与证据判断（PROJECT_RULE）

本次只说明记录要求，不提供带电测量步骤；由合格人员完成并保留工况和仪表。

## 安全与执行边界（PROJECT_RULE）

本知识单元用于只读取证与解释。涉及高压、带电工业设备、燃气、制冷回路、设备控制或固件写入的检修与测试，由合格人员按适用厂商规程和现场授权执行；存在烟雾、燃气气味、制动或轮胎危险时停止普通排查并移交。

## 来源及定位

- S-PUB-027：Carrier 48TF and TM 008-014 installation start-up service instructions；PDF physical page 82; printed page unknown；来源：https://www.shareddocs.com/hvac/docs/1005/Public/0E/48T-6SI.pdf。
- 以下为定位用短摘录；完整上下文与安全限制请核原始页面/章节，不以摘录替代完整检修规程。

> AREPROPERLYALIGNED.
> (cid:1)
> VERIFYINSTALLATIONOFECONOMIZERHOOD(IFEQUIPPED).
> III.START-UP
> ELECTRICAL
> SUPPLYVOLTAGE L1-L2 L2-L3 L3-L1
> COMPRESSORAMPS L1 L2 L3
> COMPRESSORAMPS L1 L2 L3
> INDOOR-FANAMPS L1 L2 L3
> TEMPERATURESANDPRESSURES
> OUTDOOR-AIRTEMPERATURE DB
> RETURN-AIRTEMPERATURE DB WB
> COOLINGSUPPLYAIR DB WB
> GASHEATSUPPLYAIR DB
> GASINLETPRESSURE IN.WG
> GASMANIFOLDPRESSURE IN.WG(HIFIRE) IN.WG(LOFIRE)
> REFRIGERANTSUCTIONPRESSURE PSIG—CIRCUITNO.1 PSIG—CIRCUITNO.2
> REFRIGERANTTEMP.(SUCTION)PRESSURE CIRCUITNO.1 CIRCUITNO.2
> REFRIGERANTDISCHARGE PSIG—CIRCUITNO.1 PSIG—CIRCUITNO.2
> DISCHARGETEMPERATURE °F/C—CIRCUITNO.1 °F/C
